# 液冷の CDU（冷却液分配装置）の分解シミュレータ — 実装の依頼書（下書き）

数値の正本は `cdu/refs.md`。この依頼書と食い違ったら refs.md が勝つ。食い違いに気づいたら直さずに報告する。
作りはこのリポジトリの1本目（スイッチ: `switch-shared/` 一式、`switch-live/`、`switch-film/`、`switch/kin.test.mjs`）と2本目（`nvl72-*`）に合わせる。構成・命名・書き方・画面の作法は同じにする。
部屋（`room/refs.md`）と NVL72 の第7章「液で冷やす」の数値・配色と食い違わないこと。

## 何を見せるか（成功の定義）
読み手は CCNA〜CCNP を学んでいる人（機械・熱の知識は浅い）。
ページを触ったあとに「CDU は何と何のあいだに立ち、何を渡して何を渡さないのか。ラック1本を冷やすのに毎分何リットル要り、それが何で決まるのか。ポンプや配管が壊れたら何が起きて、どう備えているのか」を自分の言葉で説明できること。
ネットワークの言葉に置き換える補助線を1行ずつ添えてよい（例: 2つの輪＝別の L2 ドメインをつなぐルーター、N+N のポンプ＝HSRP の Active/Standby、BMS の Modbus/SNMP 監視＝NMS）。

**教材の芯は3つ**:
1. **2つの輪は混ざらず、熱だけ渡す。** 冷却液（TCS、40.0 → 53.9 ℃）と施設の水（FWS、37.2 → 47.2 ℃）は、熱交換器の板1枚をはさんで向かい合って流れる。液は1滴も行き来しない。冷たい端で2つの温度は **2.8 K（アプローチ温度）** まで近づく。だから施設の水は 37 ℃の「ぬるい水」で足り、冷凍機なしで屋外の冷却器だけで冷やせる。
2. **運べる熱 ＝ 流量 × 比熱 × 温度差。** ラック1本の液の熱 115 kW を温度差 13.9 K で運ぶと毎分 **123 L**。温度差を半分にすると流量は倍。凍らない液（PG25）にすると比熱が 5.5% 下がり、体積で約 **4% 多く**流す。600 kW の CDU 1台でラック **5 本**。
3. **止まったらどうなるか＝冗長と検知。** ポンプは2台で、ふだんは1台が待機（N+N）。ただし1台だけでは最大 450 L/分で、温度差 13.9 K なら 420 kW しか運べない。施設の水が止まれば CDU の中の液は **1秒に約2 K** 上がる（目安）。だから待機ポンプ・UPS・5 分の蓄熱・受け皿の漏液検知（警報か停止）を重ねる。

## フォルダ構成（1本目・2本目と並べる。既存のファイルは変えない）
```
cdu-shared/  kin.js（数式と SPEC。three.js なし）/ flow.js（純関数: 液の粒の位置・温度の色の濃さ・ポンプの切り替え）/ cdu.js（CDU の箱と中の部品）/ row.js（ラック5本と配管）/ hx.js（熱交換器の断面）/ stage.js / console.js / script.js / film.js / live.js
cdu-live/main.js
cdu-film/main.js + timeline.json（静止画の検査用。動画は作らない）
cdu/kin.test.mjs（node:assert。refs.md「検算」の 1〜14 をすべて確かめる）
```
- 共通部品は `kit/`（`ui.js`・`cursor.js`・`slice.js`）。足してよいが、足したら1本目と2本目（`switch-live`・`nvl72-live`）を再ビルドして壊れていないことを確かめる。
- `nvl72-shared/` のラックの形（`rack.js`）は写して簡略化して使ってよい（ここでは中を開けないので外形とマニホールドだけ）。

## 入力1つ＝時刻。場面ごとに純関数
- `SPEC` に refs.md の値をすべて。`render(t)` は純関数（Math.random・Date・フレーム間の状態なし）。スライダーの値も入力として渡す（`render(t, {dT, fluid})`）。
- 場面:
  | id | 名前 | 中身 |
  |---|---|---|
  | `loops` | 2つの輪 | 全景。冷却液の輪（CDU → 列の配管 → ラック5本 → CDU）と施設の水の輪（CDU → 「屋外の冷却器へ」の札 → CDU）に粒が流れる。2つの粒は CDU の熱交換器で近づくが、混ざらずにそれぞれの輪へ戻る |
  | `hx` | 熱交換器の中 | 熱交換器を薄切りにした断面。板が交互に TCS・FWS の通り道になり、向かい合って流れる。横に温度の折れ線（熱い端 6.7 K、冷たい端 2.8 K） |
  | `flow` | 流量と温度差 | 温度差のスライダー 5〜20 K。動かすとラック1本の流量（L/分）と粒の速さが変わる。計器: 13.9 K で 123 L/分、10 K で 172 L/分（水・120 kW の NVL72 の計算例と並べる） |
  | `glycol` | 水と不凍液 | 水 ⇄ PG25 の切り替え。同じ熱・同じ温度差での流量の差（+3.75%）と、凍る温度（0 ℃ → −10 ℃） |
  | `racks` | 何本冷やせるか | 600 kW の CDU 1台にラックが1本ずつつながっていき、5本目で容量の棒が埋まる。6本目は「2台目の CDU が要る」 |
  | `pumps` | ポンプの電力 | 2台のポンプの羽根車が回る。計器: 冷やす熱 600 kW に対してポンプ 9.0 kW（1.5%）、他社の 0.61〜2.8% の目盛り |
  | `failover` | ポンプが止まる | 運転中のポンプに故障の印 → 待機のポンプが回り出す。流量はいったん下がって戻る（下がり方は説明用。実時間は未確認と注記）。週1回の自動の交代にも触れる |
  | `leak` | 漏れ | 配管の継手から1滴 → 受け皿のセンサーが反応 → 操作盤に警報。「警報だけ」と「警報して停止」の2つの分かれ道を札で示す |
  | `fwsloss` | 施設の水が止まる | 施設側の粒が止まり、冷却液の温度の目盛りが上がっていく（1秒に約2 K の目安、10 K で約5秒）。蓄熱タンクと UPS の札が出て温度が戻る |
- 動きの時間は説明用（実時間ではない）。画面に1回「動きは説明用に引き伸ばしています」と書く。実時間として出すのは refs.md の計算値（L/分・kW・K・秒）だけ。

## 形状（コードで作る。生成モデル・外部の画像・ロゴは使わない）
- **CDU（Vertiv CoolChip CDU 600 を手本）**: 高さ 2,000 × 幅 600 × 奥行 1,200 mm。前に両開きの扉、扉の上の方に 7 インチの操作盤。天井側に配管口（施設の水 2.5 インチ ×2、冷却液 2.5 インチ ×2。外径 約 64 mm）。
- **中の部品（配置は出典に図が無いので仮定。refs.md「中の部品」の表どおりの数）**:
  - 下段: ポンプ 2 台（横置き、前後に並べて前から保守できる向き）、各ポンプの入口にフィルタ（円筒）と遮断弁、出口に逆止弁。床に受け皿と漏液センサー。
  - 中段: 板状の熱交換器 1 台（縦長の箱に板の縞。寸法は未確認なので幅 300 × 高さ 600 × 奥行 250 mm と仮定）。施設側の配管に制御弁 1 つと 500 µm のフィルタ。
  - 上段: 補給タンク（10 L、ステンレスの小さな筒、水位の目盛り3つ）、安全弁、自動の空気抜き、電気盤（インバータ2台・制御基板）。
  - センサー: 温度（冷却液の行き ×3・戻り、施設の水の行き・戻り）、圧力（冷却液の行き・戻り ×2）、流量計 2。小さな札付きの粒で示し、全部にラベルは付けない（章2で数を絞って注記）。
- **列**: NVL72 ラック（600 × 1,068 × 2,236 mm、`nvl72/refs.md`）を 5 本並べ、CDU を列の端に置く。ラックの背面に縦のマニホールド（行き・戻り）、列の上に冷却液の配管（`room/refs.md` の高さ 3.25 m・外径 0.18 m の段は部屋の値。ここでは列の上 0.3 m に下げてよい。下げたら注記）。
- 同じ形が多い（ラック 5 本、継手、センサー）ので InstancedMesh などで軽くする。HTML は 1 MB 未満。
- 作り物っぽさを避ける: 板ごとに明るさを少しずらす、彩度を下げる、ステンレスは艶を抑えた灰色、ラベルは数を絞る。

## 画面（1600 × 900 固定。1本目・2本目と同じ配置）
- 左: 章ボタン 1〜7 と、その章の場面ボタン。右: 計器。下の帯: 章の説明 2〜3 行 ＋「実機で見るには: <操作盤・BMS の値の名前>」（refs.md の表から。CLI ではない）。
- 章と見せ方:
  1. **外観と置き場所**: 列の端に立つ CDU とラック5本の全景 → 天井側の配管口に寄る。注記は「番号・名前・仕様1行」（CDU 600 kW、2,000 × 600 × 1,200 mm、満水 550 kg）。場面 `loops` を薄く流しておく。
  2. **扉を開ける**: 扉が開き、部品が上の段から少しずつずれて浮く（1本目の分解の文法）。熱交換器・ポンプ 2・フィルタ・補給タンク・制御弁・操作盤に注記。
  3. **2つの輪は混ざらない**: 場面 `loops` → `hx`。計器: TCS 40.0 → 53.9 ℃、FWS 37.2 → 47.2 ℃、ATD 2.8 K、ASHRAE のクラス W40。
  4. **流量 × 温度差**: 場面 `flow` → `glycol` → `racks`。計器: 流量 L/分、温度差 K、運べる熱 kW、ラックの本数。
  5. **ポンプの力**: 場面 `pumps`。計器: ポンプの電力の割合の棒（1.5%）と、1台 450 L/分・2台 900 L/分の棒。
  6. **止まったら**: 場面 `failover` → `leak` → `fwsloss`。計器: 運転中のポンプ（A/B）、流量、TCS 行きの温度、警報の札。1台だけだと運べる熱が 420 kW に下がること（検算 9）を1行で。
  7. **監視する**: 操作盤の画面を模した平面（ホームの項目: TCS・FWS の温度と流量、冷却弁の開度、ポンプの速さ、差圧、露点、警報）と、そこから BMS へ伸びる線（Modbus / SNMP / BACnet / Redfish）。値は SPEC から出す。
- 色: `room/refs.md`「画面の配色」に合わせる。地 #eef1f3、強調色は青緑 #0f9fa8 の1色だけ。冷却液の行きは淡い #7fcdd2、戻りは濃い #0b6f75。**施設の水は同じ強調色を使わず灰色の濃淡**（行き 淡い灰・戻り 濃い灰）で分け、「主役は冷却液」と読めるようにする。赤青の2色にはしない。光る演出・常時の点滅はしない（警報の札だけ1回だけ出す）。
- ラベルは部品を隠さない。引き出し線は交差させない。画面端 60 px に重要物を置かない。
- 下端の注記: 「非公式の教材。Vertiv CoolChip CDU を参考にした簡略形状で、各社の製品そのものではない。Vertiv・CoolIT・nVent・Motivair・NVIDIA・Modbus・BACnet などは各社の商標。数値は refs.md の出典による」。WebGL が無いときの文字版にも同じ注記。
- 脚注（第3章か第4章の計器の下に小さく）: refs.md「次の世代」の3行。第4章には「CoolIT は 2 MW 機で GB300 を 12 本と数える。数え方は会社ごとに違う」も。
- `prefers-reduced-motion` のときは自動ツアーを始めず、粒は段ごとに跳ぶ。

## live ページ
- 放置で自動ツアー（カーソル付き、ループ）。どの入力でも操作を渡し、25 秒放置で戻る。`window.LIVE = {T, tour, s}`。`s` には少なくとも `chapter`, `scene`, `open`（扉と分解 0..1）, `dT`, `flowLpm`, `fluid`（'water' | 'pg25'）, `racks`, `pumpKw`, `pumpPct`, `activePump`（'A' | 'B'）, `tcsSupply`, `tcsReturn`, `fwsSupply`, `fwsReturn`, `atd`, `alarm` を入れる。
- ドラッグで回す、ホイールで寄る。1本目と同じ TIERS と `warm.js` を使う。

## 自動ツアー台本（全体 70〜90 秒。拍は timeline.json に）
1. 外観: 列の全景 → CDU の配管口へ寄る（10 s）
2. 扉が開いて部品が浮く。熱交換器 → ポンプ → 補給タンクの順に注記が出る（12 s）
3. `loops`: 2色の粒が CDU で近づいて離れる → `hx`: 断面に切り替わり、温度の折れ線が描かれる（14 s）
4. `flow`: カーソルがスライダーを 13.9 → 7 K へ動かし、流量が 123 → 約 245 L/分に増える → 13.9 K に戻す。`glycol` を水に切り替えて戻す。`racks`: 5 本目で棒が埋まる（16 s）
5. `pumps`: 計器の 1.5% の棒（6 s）
6. `failover` → `leak` → `fwsloss`（16 s）
7. 操作盤の画面 → BMS へ伸びる線 → 全景で締める（8 s）

## 検証コマンド（すべて通してから報告する）
```
node cdu/kin.test.mjs
node nvl72/kin.test.mjs                                # 2本目を壊していないこと
node switch/kin.test.mjs                               # 1本目を壊していないこと
tools/td.sh build ./cdu-live && tools/td.sh build ./cdu-film && tools/td.sh build ./nvl72-live && tools/td.sh build ./switch-live
ls -l teardown-out/dist/*.html                         # どれも 1 MB 未満
tools/td.sh capture ./cdu-film --stills beats --cols 4 --timeline cdu-film/timeline.json --out teardown-out/cdu-beats.png
tools/td.sh capture ./cdu-film --still <T> --out teardown-out/cdu-<T>.png      # 各章1枚以上
node tools/live-check.mjs teardown-out/dist/cdu-live.html --click "<章2のボタン文字>" --watch open --within 3
node tools/live-check.mjs teardown-out/dist/cdu-live.html --click "<章4のボタン文字>" --watch flowLpm --within 6
node tools/live-check.mjs teardown-out/dist/cdu-live.html --click "<章6のボタン文字>" --watch activePump --within 8
```
- `kin.test.mjs` は少なくとも次を数値で確かめる: 172.2 L/分（水・120 kW・10 K）、123.2 L/分（PG25・115 kW・13.9 K）、1.058 倍と 1.0375 倍（不凍液）、5 本（600 kW 機）、1.5%・0.75%・0.61%（ポンプの割合）、9.93 K（1.5 L/分/kW）、420 kW（1台運転）、ATD 2.8 K と熱い端 6.7 K、1.99 K/秒、°F → ℃ の換算。
- 静止画は全部自分で開いて読み、teardown SKILL.md のチェックリスト（めり込み無し・数値と姿勢の一致・文字切れ無し・ラベルが部品を隠さない・引き出し線が交差しない・1コマ1焦点）で通るまで直す。特に第2章（部品が多い）と第3章（2つの輪の粒が混ざって見えないこと）。

## 触らない
- `cdu/refs.md`、`cdu/brief.md`、`nvl72/`、`room/`、`switch/refs.md`、`brief.md`（読むだけ）。`docs/`、`site/`、`tools/publish-pages.sh`（公開は親がやる）。`$SKILL_DIR` 配下。git の操作はしない。

## 報告（この形で返す。600 語以内）
- 変更・作成したファイルの一覧と行数（`kit/` や1本目・2本目を変えたらそれも）
- 各検証コマンドの結果
- 確認した静止画のパスと、見て直した点
- 直せなかった点・refs.md と食い違った点・判断に迷った点
