# 液冷の CDU（冷却液分配装置）の仕様と出典

液対液の CDU（Coolant Distribution Unit）を想定した教材用の簡略モデル。主に Vertiv CoolChip CDU 600 を手本にし、ほかの会社の値で幅を示す。
形は寸法と部品の数を合わせた簡略形状で、各社のロゴ・写真・図は使わない。
出典のある値を土台にし、出典の無いところは **仮定**、出典の値から割り算・掛け算したものは **計算**、資料の読み方に自信がないものは **推測**、探して見つからなかったものは **未確認** と書く。
**数値はすべて `cdu-shared/kin.js` の `SPEC` に1か所だけ書き、画面と動きの両方がそこを読む。**
部屋の数値（`room/refs.md`）と NVL72 の第7章（`nvl72/refs.md`「液冷」）と食い違わないようにしてある。違いが出るところは「食い違いと注意」に書いた。

## 出典
区分: 一次＝メーカー・規格団体が自分で出した資料、一次(販売店)＝メーカーの仕様書を販売店が載せたもの、報道＝記者・第三者の記事、二次＝まとめサイト。

1. Vertiv, *Vertiv CoolChip CDU* データシート SL-80005（05/26）。https://www.vertiv.com/49dab6/globalassets/shared/vertiv-coolchip-cdu-2300kw-data-sheet-sl-80005.pdf — 600 / 1350 / 2300 kW 機の表 — 一次
2. Vertiv, *Vertiv CoolChip CDU 600/1350/2300 Guide Specifications* SL-80239 Rev B（10-26）。https://www.vertiv.com/4aa3f7/globalassets/shared/vertiv-coolchip-cdu-600-guide-specifications-sl-80239.pdf — 部品・センサー・制御・通信・警報の文章 — 一次
3. Vertiv, *Vertiv CoolChip CDU-600* データシート SL-80061-ES（R06/25、スペイン語版）。https://www.vertiv.com/49ee20/globalassets/shared/vertiv-coolchip-cdu-600-data-sheet-sl-80005---latam-es.pdf — 流量・ポンプの電力・液の量 — 一次（表の文字が1行ずれて取り出されたので、行の対応は **推測**。下の表に注記）
4. CoolIT Systems, *CHx2000* 製品ページ。https://www.coolitsystems.com/cdu-product/chx2000/ — 一次
5. CoolIT Systems, *CHx3000* 製品ページ。https://www.coolitsystems.com/cdu-product/chx3000/ — 一次（次の世代の脚注だけに使う）
6. nVent, *RackChiller CDU800 Coolant Distribution Unit* 仕様書 Spec-01468 A。https://csi.pl/wp-content/uploads/2025/07/Spec-01468.pdf — 一次(販売店)
7. Open Compute Project, *Liquid to Liquid CDU Test Methodology and Performance Rating* Rev 1.0（2024年8月、Intel・CoolIT・Meta）。https://www.opencompute.org/documents/ocp-wp-l-lcdu-test-methodology-performance-rating-r1-pdf/ — CDU の部品の一般形、アプローチ温度の定義、1.5 L/分/kW の推奨、フィルタの目の細かさ。表1に ASHRAE TC 9.9 の液冷クラスを引用 — 一次（ASHRAE の部分は二次）
8. Schneider Electric, *Reference Design 109*（RD109 Rev 13、GB200 NVL72 想定の 7,392 kW）。https://download.se.com/files?p_Doc_Ref=RD109DSR0_EN&p_enDocType=Reference+design&p_File_Name=RD109DSR13-GB200.pdf — 一次（`room/refs.md` と同じ資料）
9. QCT, *QoolRack Stand-Alone: Advanced Liquid Cooling for NVIDIA GB200 NVL72 Systems*（TCI Media の広告記事、2025年4月）。https://blog.qct.io/wp-content/uploads/2025/04/QCT-Qoolrack-Stand-Alone_Advanced-Liquid-Cooling-for-NVIDIA-GB200-NVL72-Systems.pdf — GB200 NVL72 ラック1本の流量と液・空気の熱の分け方 — 一次(サーバーメーカーの広告記事)
10. NVIDIA Blog, *Chill Factor: NVIDIA Blackwell Platform Boosts Water Efficiency by Over 300x*（2025-04-22）。https://blogs.nvidia.com/blog/blackwell-platform-water-efficiency-liquid-cooling-data-centers-ai-factories/ — 熱の道筋（技術ループ → CDU の液対液熱交換器 → 施設ループ） — 一次
11. NVIDIA Blog, *Hotter Than a Hot Tub: The 45°C Breakthrough to Cool AI's Biggest Machines*（2026-06-21）。https://blogs.nvidia.com/blog/liquid-cooling-ai-factories/ — Rubin の 45 ℃、水 75%＋プロピレングリコール 25% — 一次（次の世代の脚注と、冷却液の配合だけに使う）
12. Upsite Technologies, *Major Changes to ASHRAE's Fifth Edition of Thermal Guidelines, Part 3*（2024-07-31）。https://www.upsite.com/blog/major-changes-to-ashraes-fifth-edition-of-thermal-guidelines-part-3-liquid-cooling-chapter-updates/ — 液冷クラスの改名（W1〜W5 → W17〜W+） — 報道（ASHRAE の原典は有料で未確認）
13. Krayden（Dow の販売店）, *DOWFROST LC 25* 製品ページ。https://www.krayden.com/products/dowfrost-lc-25 — 25 vol% のプロピレングリコール冷却液の比熱・比重・粘度・凍る温度 — 一次(販売店)
14. The Engineering ToolBox, *Propylene Glycol based Heat-Transfer Fluids*。https://www.engineeringtoolbox.com/propylene-glycol-d_363.html — 濃度ごとの比熱 — 二次
15. Motivair by Schneider Electric, MCDU-70 の発表（2026年1月、転載記事で確認）。例: https://www.channelinsider.com/ai/emerging-tech/motivair-ai-factories-cooling-solution/ — 報道（原文の se.com ページは開けていない）
16. `room/research-hall.md` 2-3 節（NVIDIA GB300 NVL72 RA のトレイ単位・ラック単位の漏液検知、CoreWeave の 121 kW、xAI のラック内 CDU）と `nvl72/refs.md`「液冷」 — このリポジトリの正本

## 名前（画面で使う呼び方）
| 画面の呼び方 | 正式名 | 別名 | 根拠 |
|---|---|---|---|
| 施設の水 | FWS（facility water system） | 1次側、primary | 出典2、7 |
| 冷却液 | TCS（technology cooling system） | 2次側、secondary、SFN（Vertiv） | 出典1、2、7 |
| アプローチ温度 | ATD（approach temperature difference）= TCS の行きの温度 − FWS の行きの温度 | — | 出典7「ATD = (TCS supply temp – FWS supply temp)」 |
- 熱の道筋は「チップのコールドプレート → TCS → CDU の液対液の熱交換器 → FWS → 屋外の冷却器」（出典10、8）。**2つの輪の液は混ざらない**。

## CDU 1台（手本: Vertiv CoolChip CDU 600。出典1、2、3）
| 項目 | 値 | 根拠 |
|---|---|---|
| 置き方 | 列の中（ラックの横）か部屋の周囲 | 出典1 |
| 外形 | 高さ 2,000 × 幅 600 × 奥行 1,200 mm | 出典1、3（`room/refs.md` の CDU と同じ） |
| 重さ | 乾燥 480 kg、満水 550 kg | 出典3（満水は出典1 とも一致） |
| 容量 | 600 kW（ATD 4 ℃のとき） | 出典1。性能の詳細は「販売担当に問い合わせ」と書かれている |
| 冷却液 | 処理水か PG-25（プロピレングリコール 25%、防食剤入り） | 出典1、3 |
| 施設の水 | 冷水かグリコール混合液 | 出典1 |
| 冷却液の行きの温度の制御 | ±1 ℃ | 出典1 |
| 対応する施設の水 | ASHRAE W45 | 出典1 |
| 配管口 | 上か下。施設側 2.5 インチのサニタリフランジ、冷却液側 2.5 インチか 6 口のマニホールド（1 インチのホース口） | 出典1、3 |
| 消費電力 | 9.0 kW（名目）。出典3 ではポンプ1台運転 4.5 kW、2台運転 9.0 kW | 出典1、3 |
| 電源 | 400 V 50/60 Hz か 480 V 60 Hz。A/B の2系統を切り替える ATS はオプション | 出典1、2 |
| 騒音 | 3 m で 55 dBA 未満 | 出典3 |
| 保守 | 前と後ろから | 出典1、2 |
| 液の量 | 施設側 32.9 L、冷却液側 48 L | 出典3。**表の行ずれを読み直した値なので推測**（下の注） |
| 耐える圧力 | 施設側 10、冷却液側 3〜6（安全弁しだい） | 出典3。単位は表で psi と書かれるが、10 psi は施設の配管として低すぎるので bar の誤記と読む（**推測**）。画面には出さない |
- 出典3 の表は、取り出した文字で値が1行上にずれていた（「施設側フィルタ」の行に液の種類が来るなど）。行を1つずらすと前後の値（フィルタ 500 µm、流量、配管口）がすべて出典1 と合うので、その読みを採った。

## 中の部品（出典2 の文章。位置は出典に図が無いので **仮定**）
| 部品 | 中身 | 根拠 |
|---|---|---|
| 熱交換器 | ステンレス（S304/S316）の板を銅でろう付けした板状の熱交換器。パッキン無し・分解清掃不要。5% の余裕を持たせて選ぶ。両方の液を板の面全体に広げる | 出典2 2.1.1 |
| ポンプ | 横置きの多段ポンプ。速さはインバータで変える。2台で「運転・待機（N+N）」か「2台同時（最大流量）」を選ぶ。各ポンプに逆止弁と入口・出口の遮断弁があり、動かしたまま1台ずつ保守できる | 出典2 2.2（600 と 2300 は2台、1350 は3台で N+1） |
| ポンプの交代 | 冗長運転のとき、週1回自動で切り替えて運転時間をそろえる | 出典2 2.2.1 |
| ポンプの流量 | 1台: 最大 450 L/分（2.25 bar）、2台: 最大 900 L/分（1.3 bar） | 出典3 |
| 冷却液のフィルタ | ポンプごとに1つ、25 µm か 50 µm、洗って使える。前後の圧力差で詰まりを知らせる。動かしたまま掃除できる | 出典1、2 2.3.1 |
| 施設側のフィルタ | 500 µm（600 kW 機は工場で付く）。止めずに切り離して掃除できる | 出典1、2 2.3.2 |
| 補給タンク | ステンレス 10 L（600・1350）／20 L（2300）。水位センサー3つ、減ったら内蔵ポンプで自動で足す | 出典2 2.10 |
| 膨張タンク | Vertiv の資料に名前が無い。OCP は CDU の部品の一般形に「expansion tank」を挙げる | 出典7 3.2.3。**Vertiv 600 に別にあるか・容量は未確認** |
| 安全弁 | 冷却液側の配管に工場で付ける。開く圧力は客の条件で決める | 出典2 2.1.4。参考: nVent CDU800 は 9.0 bar（出典6） |
| 施設側の制御弁 | 冷却液の行きの温度を保つように、施設の水を通す量を絞る | 出典2 3.6.1 |
| 空気抜き・排水 | 両側の配管に自動の空気抜きと排水弁 | 出典2 2.1.2 |
| 温度センサー | 冷却液の行き ×3（3重）、冷却液の戻り、施設の水の行き・戻り、部屋の温度・湿度（露点の計算用、扉の表） | 出典2 2.4 |
| 流量計 | 冷却液の出口と施設の水の入口に1つずつ | 出典2 2.5 |
| 圧力センサー | 冷却液の行き・戻りに2重。差圧でポンプの速さを決める | 出典2 2.6 |
| 漏液検知 | 内部の受け皿にセンサー。検知したら「警報だけ」か「警報して停止」を客が選ぶ。外の配管に沿わせる検知ケーブルはオプション | 出典2 3.7.2、4.1 |
| 液の監視（オプション） | pH・電気伝導度・濁り | 出典2 4.5 |
| 制御盤 | 7 インチのタッチパネル（扉に付く）。ログは SD カード、パスワード4段階 | 出典1、2 3.1 |
| 通信 | Modbus RTU（RS-485）、Modbus TCP、SNMP、BACnet IP/MSTP（ゲートウェイ）、Redfish、Web、NTP。2重の Ethernet/RS-485 | 出典2 3.1.1、3.4 |
| まとめて動かす | 最大 16 台を1つの組にし、1台が親になって台数と冗長を決める | 出典2 3.6.2 |
| 停電からの戻り | 再起動したら、止まる前のポンプの速さと弁の開きに戻る | 出典2 3.5 |

## 制御の考え方（出典2 3.6、出典1）
- **温度**: 冷却液の行きの温度を設定し、施設側の制御弁を開け閉めして保つ（±1 ℃）。
- **露点**: 部屋の空気の露点より冷たい液を流すと配管に水滴がつく。危ないときは設定より行きの温度を自動で上げる（露点の上書き）。OCP は「露点より 2 ℃以上高く」とする（出典7 表2）。
- **流量**: ポンプの速さで、行きと戻りの圧力差か流量を一定に保つ。

## 他社の CDU（幅を見せるため。出典4、5、6、15）
| 機種 | 容量（ATD） | 冷却液の流量 | 消費電力 | 寸法 | 根拠 |
|---|---|---|---|---|---|
| Vertiv CoolChip CDU 600 | 600 kW（4 ℃） | 最大 900 L/分（2台） | 9.0 kW | 2000×600×1200 | 出典1、3 |
| Vertiv CoolChip CDU 1350 | 1,350 kW（4 ℃） | — | 20.5 kW | 2122×900×1243 | 出典1 |
| Vertiv CoolChip CDU 2300 | 2,300 kW（4 ℃） | — | 47.8 kW | 2400×1200×1200 | 出典1 |
| nVent RackChiller CDU800 | 800 kW 超（6 K、施設側 850 L/分） | 最大 1,100 L/分 | 22.2 kW（定格） | 2200×800×1200 | 出典6 |
| CoolIT CHx2000 | 2,000 kW（5 ℃） | 2,125 L/分（35 psi） | 12.24 kW | — | 出典4 |
| Motivair MCDU-70 | 2,500 kW | 1.5 L/分/kW を保つ | — | — | 出典15（報道） |
- nVent CDU800 のほかの値: 冷却液側の液の量 100 L、施設側 50 L、フィルタは冷却液側 50 µm・施設側 250 µm、冷却液は PG 30% まで、安全弁 9.0 bar、10 インチのタッチパネル、SNMP v3・Modbus、乾燥 1,134 kg（出典6）。
- CoolIT CHx2000 は「GB300 NVL72 を 12 ラックまで」「20 台までまとめて制御」「4 インチのトリクランプ、配管はステンレス」（出典4）。消費電力 12.24 kW の運転条件はページに書かれていない（**未確認**）。

## OCP の推奨と ASHRAE のクラス（出典7、12）
| 項目 | 値 | 根拠 |
|---|---|---|
| 推奨の流量 | 1.5 L/分/kW（いまのチップの多くを支える） | 出典7 3.3.2.4 |
| 列型 CDU の容量の決め方 | 1.5 L/分/kW の流量で、ATD 5 ℃、冷却液側の押す力 40 psi 以上、施設側の抵抗 75 psi 以下 | 出典7 |
| ラック内 CDU の容量の決め方 | 同じ。ただし押す力は 25 psi 以上 | 出典7 |
| フィルタ | 冷却液側 25〜50 µm、施設側 150〜250 µm。ポンプとフィルタは止めずに替えられるのがよい | 出典7 3.3.3 |
| ポンプの冗長 | N+1 以上が必須 | 出典7 3.2.2.1 |
| 運転温度 | 17〜65 ℃ | 出典7 表2 |
| 自動の安全動作 | ポンプの電源を切る、弁を閉じる・開く。漏液検知はロープ状のセンサーが一般的 | 出典7 3.2.4 |
| ASHRAE の液冷クラス（施設の水の行きの上限） | W17 = 17 ℃、W27 = 27 ℃、W32 = 32 ℃、W40 = 40 ℃、W45 = 45 ℃、W+ = 45 ℃超 | 出典7 表1（ASHRAE TC 9.9 の引用）、出典12。原典は有料で **未確認** |

## 実際の設計点（出典8、9、10）
| 項目 | 値 | 根拠 |
|---|---|---|
| 冷却液（TCS） | 行き 104 °F = 40.0 ℃、戻り 129 °F = 53.9 ℃ | 出典8（`room/refs.md` と同じ） |
| 施設の水（FWS） | CDU へ入る 99 °F = 37.2 ℃、出る 117 °F = 47.2 ℃ | 出典8 |
| ラックの電力 | 132 kW、熱の 87% を液・13% を空気で運ぶ | 出典8 |
| CDU の数 | 1ポッド（AI ラック 16 本）に Motivair の床置き CDU 3 台、N+1 | 出典8。1台の容量は書かれていない（**未確認**） |
| 止まったとき | 蓄熱タンクで 5 分冷やし続ける。CDU と施設のポンプは UPS（200 kW）につなぐ | 出典8 |
| GB200 NVL72 ラック1本（QCT） | 冷却液は最大 130 L/分、入口は最大 45 ℃、戻りは最大 65 ℃。液 115 kW、空気 17 kW。SSD・M.2・NIC は空冷 | 出典9 |
| ラックの差し口 | トレイは UQD04 のブラインドメイト（差し込むだけでつながる継手）でマニホールドへ | 出典9 |
| 漏液検知（GB300 NVL72） | トレイ単位とラック単位で内蔵 | 出典16（NVIDIA の RA） |
| NVIDIA 自身の GB200/GB300 の流量・入口温度 | 公開文書に無い | **未確認**（`room/refs.md` と同じ） |

## 冷却液の性質（出典11、13、14）
| 項目 | 値 | 根拠 |
|---|---|---|
| 配合 | 水 75%＋プロピレングリコール 25% | 出典11（NVIDIA が Rubin について書いた値）。Vertiv の「PG-25」も同じ意味と読む（**推測**） |
| PG25 の比熱 | **3.95 kJ/(kg·K) と置く（仮定）** | 出典13 は 3.94 J/(g·℃)（温度の記載なし）と「50 ℃で 4.13 kJ/kg·K」を同じページに並べていて食い違う。出典14 の 20%・30%（質量）の間をとると約 3.97。間の 3.95 を採る |
| PG25 の比重 | 1.030〜1.036（25 ℃） | 出典13 |
| PG25 の密度 | **1.02 kg/L と置く（仮定）**。40〜50 ℃では 25 ℃より軽くなるため | 推測 |
| PG25 の粘度 | 2.72 mPa·s（20 ℃）、1.15 mPa·s（50 ℃） | 出典13。水より粘るのでポンプの負担が増える（量は出さない） |
| PG25 の凍る温度 | 約 −10 ℃ | 出典13 |
| 水の比熱・密度 | 4.18 kJ/(kg·K)、1 L = 1 kg として扱う | `nvl72/refs.md` と同じ扱い（**仮定**） |

## 教材の設計点（画面で使う値。上の出典から決めた）
| 項目 | 値 | 根拠 |
|---|---|---|
| CDU | Vertiv CoolChip CDU 600 を手本にした 600 kW 機 | 出典1〜3 |
| ラック1本の液の熱 | **115 kW** | 出典9 の 115 kW と、出典8 の 132 kW × 87% = 114.84 kW が合う |
| 冷却液の温度 | 行き 40.0 ℃、戻り 53.9 ℃（差 13.9 K） | 出典8 |
| 施設の水の温度 | 行き 37.2 ℃、戻り 47.2 ℃（差 10.0 K） | 出典8 |
| ATD | 40.0 − 37.2 = **2.8 K** | 計算（出典8）。Vertiv の容量の条件 4 K より小さい。この条件で 600 kW 出るかは **未確認**（画面では容量を 600 kW のまま使い、注記する） |
| 冷却液 | PG25（比熱 3.95、密度 1.02 の仮定） | 上の表 |
| ポンプ | 2台、N+N（1台運転・1台待機） | 出典2 |
| 温度差のスライダー | 5〜20 K | 仮定（教材の範囲） |

## 検算（`cdu/kin.test.mjs` で機械的に確かめる値）
式: 熱 [kW] = 質量流量 [kg/s] × 比熱 [kJ/(kg·K)] × 温度差 [K]。体積流量 [L/分] = 熱 ÷ (比熱 × 密度 × 温度差) × 60。

1. **NVL72 の第7章と同じ計算例**: 120 kW を水（4.18）で温度差 10 K → 120 ÷ 41.8 = 2.871 kg/s = **172.2 L/分**（5 K なら **344.5 L/分**）。`nvl72/refs.md` の 172 L/分・344 L/分と一致。
2. **実際のラック1本の流量**: 115 kW を PG25 で温度差 13.9 K（出典8） → 115 ÷ (3.95 × 1.02 × 13.9) × 60 = **123.2 L/分**。出典9 の「最大 130 L/分」の内側に入る。逆に 115 kW・130 L/分なら温度差は **13.2 K** で、出典8 の 13.9 K とほぼ合う。
3. **不凍液にすると**: 比熱は 4.18 → 3.95 で **5.5% 下がる**。同じ熱・同じ温度差で、質量の流量は 4.18 ÷ 3.95 = **1.058 倍**、体積の流量は 4.18 ÷ (3.95 × 1.02) = **1.0375 倍**（液が少し重いぶん差が縮む）。120 kW・10 K なら 172.2 → **178.7 L/分**。
4. **600 kW の CDU で何本**: 600 ÷ 115 = **5.22 → 5 本**（`room/research-hall.md` の「600 kW なら約5本」と一致）。8本の列（8 × 114.84 = 918.7 kW）なら 600 kW 機が2台要り、N+1 で **3 台**。出典8 の「16 本に 3 台、N+1」は、動く2台で 1,837.4 kW、1台あたり **918.7 kW 以上**が要る計算（Motivair の機種は不明）。
5. **CoolIT の「12 ラック」**: 2,000 kW ÷ 12 = **166.7 kW/本**。115 kW で数えると 2,000 ÷ 115 = 17.4 本、流量で数えると 2,125 ÷ 123.2 = 17.2 本。12 本は GB300（最大 142 kW、`room/refs.md`）に余裕を見た数と読める（**推測**）。**会社によって「何ラック分」の数え方が違う**ので、画面では kW と L/分で比べる。
6. **ポンプの電力は冷やす熱の何%か**: Vertiv 600 は 2台運転 9.0 ÷ 600 = **1.5%**、1台運転 4.5 ÷ 600 = **0.75%**。CoolIT CHx2000 は 12.24 ÷ 2,000 = **0.61%**。nVent CDU800 は定格 22.2 ÷ 800 = **2.8%**（定格は最大値）。どれも **3% 未満**。
7. **ポンプが液に与える力と電気の比**: 1台 450 L/分 × 2.25 bar = 0.0075 m³/s × 225,000 Pa = **1,688 W**。電気 4.5 kW に対して **約 38%**（ポンプ・モーター・インバータを合わせた効率の目安。**計算**、メーカーは効率を書いていない）。
8. **1.5 L/分/kW の意味**: PG25 なら 1 ÷ (1.5 / 60 × 1.02 × 3.95) = **9.93 K**、水なら **9.57 K**。つまり OCP の推奨は「温度差 約10 K で運ぶ」と同じ。Vertiv 600 の最大 900 L/分 ÷ 600 kW = **1.5 L/分/kW** でちょうど合う。CoolIT CHx2000 は 2,125 ÷ 2,000 = 1.06 L/分/kW で、温度差は **14.0 K**（出典8 の 13.9 K に近い）。
9. **冗長を取ると流量が半分**: N+N で1台が待機だと最大 450 L/分。温度差 13.9 K なら 450 / 60 × 1.02 × 3.95 × 13.9 = **420 kW**、10 K なら **302 kW** しか運べない（**計算**。Vertiv は待機ありの容量を書いていない）。600 kW を運ぶには2台同時運転が要る。→ 「冗長」と「最大流量」はどちらかを選ぶ関係（出典2 の「run/standby か simultaneous」）。
10. **熱交換器の温度の近づき方（向かい流れ）**: 熱い端 53.9 − 47.2 = **6.7 K**、冷たい端 40.0 − 37.2 = **2.8 K**（＝ATD）。温度は交差しない。対数平均温度差 (6.7 − 2.8) ÷ ln(6.7 / 2.8) = **4.47 K**。
11. **2つの輪の熱は同じ**: ラック1本ぶん 114.84 kW を、施設の水（水、温度差 10.0 K）で運ぶと **164.8 L/分**、冷却液（PG25、13.9 K）で運ぶと **123.0 L/分**。施設側のほうが温度差が小さいので多く流す。
12. **施設の水が止まったら（目安）**: nVent CDU800 の冷却液 100 L だけに 800 kW が入り続けると、800 ÷ (100 × 1.02 × 3.95) = **1.99 K/秒**、10 K 上がるのに **約5秒**。配管とラックの中の液を数えていないので実際はもっと遅い（**推測**、下限の目安）。だから出典8 は蓄熱タンクで 5 分、CDU とポンプを UPS につなぐ。
13. **温度の換算**: 104 °F = 40.00 ℃、129 °F = 53.89 ℃、99 °F = 37.22 ℃、117 °F = 47.22 ℃。35 psi = 2.41 bar。
14. **ASHRAE のクラス**: 施設の水 37.2 ℃（出典8）は **W40**（40 ℃以下）に入る。Vertiv の W45 対応（出典1）の内側。

## 実機で見るには（各章の下に添える。CDU の操作盤とビルの監視で見る値）
CDU は CLI を持たない。値は扉のタッチパネルか、ビルの監視（BMS）・DCIM から Modbus / SNMP / BACnet / Redfish で読む（出典2 3.1.1、3.2.1、3.4）。レジスタ番号や OID は機種ごとの資料にあり、ここでは **未確認**。
| 章 | 見る場所 | 値の名前（出典2 の画面の項目） | この教材の設計点 |
|---|---|---|---|
| 1 外観 | タッチパネルのホーム | 運転状態（運転・停止・待機）、運転モード、警報の有無、A/B の IP アドレス | 運転 |
| 2 中の部品 | 状態画面・診断画面 | ポンプごとの電流・電圧・周波数・電力、総運転時間、フィルタの差圧 | — |
| 3 2つの輪 | ホーム | TCS 行き・戻りの温度、FWS 行き・戻りの温度、冷却弁の開度 | 40.0 / 53.9 ℃、37.2 / 47.2 ℃ |
| 4 流量と温度差 | ホーム | TCS 流量、FWS 流量、熱量 kW（戻りの温度から出す目安） | 123 L/分・115 kW（1本ぶん） |
| 5 ポンプ | ホーム・状態画面 | ポンプの速さの指令、TCS の差圧、インバータの電力 | 1台 4.5 kW |
| 6 止まったら | 警報画面・BMS | 流量・圧力・温度の警報、インバータ故障、漏液、通信断、フィルタの詰まり。補給タンクの水位 | — |
| 7 監視 | BMS / DCIM | 上の値すべて。部屋の温度・湿度・露点。リモートの起動・停止（Modbus・BACnet・SNMP） | — |
| （ラック側） | サーバーの BMC | `ipmitool sensor` / `nvidia-smi -q -d TEMPERATURE,POWER`（`nvl72/refs.md` と同じ） | — |

## 食い違いと注意
- `room/research-hall.md` 2-4 節の「Vertiv 600kW の名目流量は 900 L/min」は、出典3 では **2台同時運転の最大流量**（1.3 bar のとき）。名目の流量は Vertiv の資料に無い。room 側は直していない（親に報告）。
- `nvl72/refs.md` の流量の計算例（120 kW・水・10 K で 172 L/分）は「仮定」の例。この CDU のページは出典8・9 の設計点（115 kW・PG25・13.9 K で 123 L/分）を使う。画面では両方を並べ、「温度差を広げると流量は減る」で結ぶ（食い違いではなく条件の違い）。
- 熱の分け方: `nvl72/refs.md` はラックの消費を「約 120 kW」、出典8 は 132 kW の 87%、出典9 は液 115 kW・空気 17 kW。この教材は液の熱を 115 kW に固定し、ラックの消費の値は出さない。
- Vertiv の容量 600 kW は ATD 4 ℃の条件。教材の ATD 2.8 K で同じ容量が出るかは未確認（ATD を小さくすると同じ熱交換器で運べる熱は減るのが普通）。

## 確かめられなかった値（未確認）
- CDU 600 の名目の冷却液流量・施設側流量（Vertiv は「現場の条件しだい、販売担当へ」）
- 熱交換器の板の枚数・寸法、ポンプの型式とモーターの kW（1台 4.5 kW は消費電力で、モーターの定格ではない）
- 膨張タンクの有無と容量（補給タンク 10 L は確認済み）
- ポンプが故障したとき待機のポンプが立ち上がるまでの時間（「途切れなく」とだけ書かれる）
- 漏液を検知してから止まるまでの時間、止水弁の有無
- NVIDIA 自身の GB200/GB300 の流量・入口温度・ラックの圧力損失
- Motivair（RD109 の CDU）の機種と1台の容量、ASHRAE の原典

## 次の世代（画面の脚注）
- NVIDIA Rubin: 冷却液の行き 最大 45 ℃、チップを通ると約 55 ℃。100% 液冷でファンなし。冷却液は水 75%＋PG 25%（出典11）。
- CoolIT CHx3000: 3 MW（ATD 3 ℃）、4,500 L/分、50 psi、消費 75 kW、190 kW のラックを 18 本（出典5）。4,500 ÷ 3,000 = 1.5 L/分/kW、75 ÷ 3,000 = 2.5%（計算）。
- Motivair MCDU-70: 2.5 MW、6台を 4+2 で並べて 10 MW（出典15、報道）。
