# AI データホールの部屋ツアー — 数値の正本

この部屋の寸法・温度・電力はここから取る。依頼書と食い違ったらこのファイルが勝つ。
出典の詳細と区分（一次／報道／推測）は `research-hall.md`。ここでは使う値だけを置く。「推」は推測値。

## 部屋の並び（NVIDIA DGX SuperPOD GB200 RA 図 2.1 の1列）
- 1組（SU）= GPU ラック（NVL72）8本 = GPU 576 個、約 1.2 MW（GB200 RA）
- 1列: [ストレージ ×2] [ネットワーク ×2] [NVL72 ×8] [ネットワーク ×2] [管理 ×1]（本数は図の目視、推）
- ラックの正面は冷たい通路へ、背面は温かい通路へ向く

## 寸法（m）
| 物 | 幅 × 奥行 × 高さ | 出どころ |
|---|---|---|
| NVL72 ラック | 0.600 × 1.068 × 2.236 | NVIDIA DGX GB200 / Vertiv MGX データシート（色は黒 RAL9005） |
| ネットワーク・ストレージ・管理ラック | 0.600 × 1.200 × 2.200 | 推 |
| 1U | 0.04445 | 規格 |
| 冷たい通路 | 幅 1.2 | 推 |
| 温かい通路（囲い） | 幅 1.83、高さ 約3.0 | Schneider RD109（幅）、高さは推 |
| CDU（600 kW 機） | 0.600 × 1.200 × 2.000 | Vertiv CoolChip CDU 600kW |
| 天井高 | 4.5（構造体の下端 4.05） | 推 |
| 天井の段: バスウェイ / ファイバのトレイ / 冷却液の配管 | 高さ 2.42〜2.55 / 2.70〜2.80 / 3.25（管の中心、外径 0.18） | 推（Vertiv SmartRun・Schneider RD109 の「天井側にまとめる」構成から） |

## NVL72 ラック1本の中身（上から。GB200 RA 図 3.1）
管理用 ToR スイッチ ×2 → 電源棚 ×4 → 計算トレイ ×10 → NVLink スイッチトレイ ×9 → 計算トレイ ×8 → 電源棚 ×4 → 耐震ブレース
- 計算トレイ: 1U、GPU 4・Grace 2。ネットワークのポートは前面（冷たい通路側）。背面に冷却液の出入口・直流の受け口・NVLink のコネクタ
- 背面: NVLink の銅ケーブルのカートリッジ ×4（縦）、左右に液冷のマニホールド（行き・戻り）、中央にバスバー
- 消費 約 120 kW（GB200）、次の世代 GB300 は最大 142 kW

## 液冷（Schneider RD109、GB200 NVL72 向けの設計例）
| 輪 | 行き | 戻り |
|---|---|---|
| IT 側の冷却液（TCS: CDU ↔ ラック） | 40.0 ℃ | 53.9 ℃ |
| 施設の水（FWS: CDU ↔ 屋外の冷却器） | 37.2 ℃（CDU へ入る） | 47.2 ℃（CDU から出る） |
- 熱の 87% を液、13% を空気で運ぶ。空気の分は温かい通路の囲いから空調（ファンウォール）へ戻す
- 冷却液は水＋プロピレングリコール（凍結と腐食の対策）。実物の継手は 赤＝温・青＝冷（xAI Colossus）
- NVIDIA 自身の推奨入口温度は公開資料に無い（未確認）

## 電源
- ラックの電源棚 8 台が交流を直流 約50 V にして、背面のバスバー（1,400 A）でトレイへ配る（NVIDIA）
- 天井のバスウェイ（2,000 A 級、Vertiv PowerBar）から差し込み口を通して各ラックへ。ラック1本に 60 A の回路 8 本（RD109）
- UPS と主配電盤は部屋の外（電気室）

## 見た目（実物の写真から）
- 床: 明るいグレーの磨いたコンクリート（上げ床ではない）、黄色い線
- 天井: 白い LED のライン照明で明るい。配管・バスウェイ・黄色いワイヤーメッシュのトレイが層になって吊られる
- 光ファイバ: 黄色＝シングルモード、水色＝マルチモード
- ラック: NVIDIA 標準は黒。Microsoft・xAI は白い例もある（この部屋は黒）

## 画面の配色（シリーズ共通にする）
- 地: 明るいクールグレー #eef1f3、強調色 1 色: 青緑 #0f9fa8（冷却液の行きは淡い #7fcdd2、戻りは濃い #0b6f75）
- 3D の中の物の色は実物の色（上の「見た目」）。強調色は説明の重ね（流れ・札）だけに使う
